,no,check_item,result
5,Order type,4-YEARLY MAINTENANCE,
6,Order number,940068,
7,Final date of order completion,"Jul 12, 2024",
8,Completion date of report,"Jul 12, 2024",
9,Inspection lot number,94000390,
10,Document number,D084 7.0,
13,work activity,,
14,Performing team,T101 SST,
15,Performing company,ENERCON SERVICE FRANCE EST,
16,Inspection checklist,,
17,Summary of the test results,,
18,Free of defects 294,Total2951With defects,
19,Details,,
21,Electrical system – Tower base,,
22,1,Check tower base warning systems,3 Not done - Not necessary
23,2,Check software level,1 Done - No defects
24,3,Checking the Industrial Ethernet plug-in,3 Not done - Not necessary
25,4,Check access control,3 Not done - Not necessary
26,5,Testing ice detection system,1 Done - No defects
28,6,Check function of Labkotec ice detection system,3 Not done - Not necessary
29,7,"Measure earth resistance at tower base
Measured values for item 7
Air humidity
Soil condition
Outside temperature
Measurement 1
Measurement 2
Measurement 3
Average value
Orientation of measuring probes
Test set-up with decoiler, 50m (SAP 146596)","1 Done - No defects

dry
dry
25.0 °C
1.6 Ω
1.7 Ω
1.8 Ω
1.7 Ω
D
Yes"
40,8,Measuring blade heating system currents on tower base,3 Not done - Not necessary
41,9,Checking smoke detection system,3 Not done - Not necessary
42,Electrics - External transformer station,,
43,10,Check external transformer station sockets,3 Not done - Not necessary
44,11,Measure insulation resistance of sockets in external transformer station,3 Not done - Not necessary
45,12,Measure the earth resistance of the external transformer station,3 Not done - Not necessary
46,13,Check cooling system of external transformer station transformer,3 Not done - Not necessary
47,14,Check capacitive voltage taps in external transformer station,3 Not done - Not necessary
48,15,Check external transformer station transformer room,3 Not done - Not necessary
49,16,Check ENERCON transformer protection on external transformer station,3 Not done - Not necessary
50,17,Perform visual inspection of transformer in external transformer station,3 Not done - Not necessary
51,18,Take oil sample from external transformer station,3 Not done - Not necessary
52,19,Check external transformer station’s mediumvoltage switchgear,3 Not done - Not necessary
53,20,Check medium-voltage switchgear external transformer station every 4 years,3 Not done - Not necessary
54,21,Check HV HRC fuse on external transformer station,3 Not done - Not necessary
55,22,Check external transformer station’s low-voltage distribution system,3 Not done - Not necessary
56,23,Terminal lugs – check low-voltage distribution system of external transformer station,3 Not done - Not necessary
57,24,Check external transformer station basement,3 Not done - Not necessary
58,25,Checking the external transformer station UPS,3 Not done - Not necessary
60,Electrics - WEC medium voltage area,,
61,26,Checking the capacitive voltage taps,1 Done - No defects
62,27,Checking the ENERCON transformer protection system,1 Done - No defects
63,28,Checking the smoke detectors in the transformer room,3 Not done - Not necessary
64,29,Checking the transformer room,1 Done - No defects
65,30,Visually inspect the transformer,1 Done - No defects
66,31,Taking and oil sample,3 Not done - Not necessary
67,32,Checking medium-voltage switchgear,1 Done - No defects
68,33,Checking the medium-voltage switchgear every 4 years,1 Done - No defects
69,34,Checking HV HRC fuses,3 Not done - Not necessary
70,35,Checking the low-voltage distribution system,3 Not done - Not necessary
71,36,Checking LV distribution system fans,3 Not done - Not necessary
72,37,Checking low-voltage distribution system terminal lugs,3 Not done - Not necessary
73,38,Checking the terminal lugs for the secondary systems cabinet,3 Not done - Not necessary
74,39,Checking control cabinet terminal lugs,1 Done - No defects
75,40,Checking UPS terminal lugs,1 Done - No defects
76,41,Checking NH1 fuse switch disconnector terminal lugs,3 Not done - Not necessary
77,42,Checking the foundation basement,1 Done - No defects
78,43,Checking AC busbar system V3,1 Done - No defects
79,Electrical system – Tower base,,
80,44,"Test the continuity of the tower base protective conductor system.
Measured values for item 44
bonding bar E-module 1 - foundation earth electrode
Bonding bar - tower entrance stairs
Bonding bar - crescent housing lighting for external area of tower door
Bonding bar - tower door frame (concrete towers only)
Bonding bar - Tower door lighting housing, indoor
Bonding bar - tower door socket
Bonding bar - tower door industrial power socket
Bonding bar - safety ladder
Bonding bar - service hoist socket
Bonding bar - service hoist lighting (only for Protection Class I)
Bonding bar - service hoist housing
Bonding bar - Tower cabling holders
Bonding bar - Metal cover of floor duct in tensioning basement ceiling
Bonding bar - DC distribution system =045
Bonding bar - LV distribution system =104
Bonding bar - transformer
Bonding bar - grease pan of transformer
Bonding bar - switchgear of transformer
Bonding bar - remote control unit of MV switchgear =164
Bonding bar - Motor housing for tower fan 1
Bonding bar - Motor housing for tower fan 2
Bonding bar - Motor housing for tower fan 3
Bonding bar - control cabinet =005
Bonding bar - UPS cabinet =068
Bonding bar - socket in UPS cabinet =069","1 Done - No defects

0.90 Ω
0.80 Ω
1.00 Ω
1.00 Ω
1.00 Ω
0.70 Ω
0.80 Ω
0.90 Ω
0.80 Ω
0.90 Ω
1.10 Ω
0.90 Ω
1.00 Ω
0.90 Ω
1.00 Ω
0.90 Ω
0.90 Ω
1.00 Ω
1.10 Ω
1.00 Ω
0.90 Ω
0.80 Ω
0.90 Ω
1.00 Ω
0.90 Ω"
108,45,"Measuring insulation resistance
Measured values for item 45
Phase L1 - against PE of power cabinet 1
Phase L2 - against PE of power cabinet 1
Phase L3 - against PE of power cabinet 1
Phase L1 - against PE of power cabinet 2
Phase L2 - against PE of power cabinet 2
Phase L3 - against PE of power cabinet 2
Phase L1 - against PE of power cabinet 3
Phase L2 - against PE of power cabinet 3
Phase L3 - against PE of power cabinet 3
Phase L1 - against PE of power cabinet 4
Phase L2 - against PE of power cabinet 4
Phase L3 - against PE of power cabinet 4
Phase L1 - against PE of power cabinet 5
Phase L2 - against PE of power cabinet 5
Phase L3 - against PE of power cabinet 5
Phase L1 - against PE of power cabinet 6
Phase L2 - against PE of power cabinet 6
Phase L3 - against PE of power cabinet 6
Phase L1 - against PE of power cabinet 7
Phase L2 - against PE of power cabinet 7
Phase L3 - against PE of power cabinet 7
Phase L1 - against PE of power cabinet 8
Phase L2 - against PE of power cabinet 8
Phase L3 - against PE of power cabinet 8","1 Done - No defects

500.0 MΩ
500.0 MΩ
500.0 MΩ
500.0 MΩ
500.0 MΩ
500.0 MΩ
500.0 MΩ
500.0 MΩ
500.0 MΩ
500.0 MΩ
500.0 MΩ
500.0 MΩ
500.0 MΩ
500.0 MΩ
500.0 MΩ
500.0 MΩ
500.0 MΩ
500.0 MΩ
500.0 MΩ
500.0 MΩ
500.0 MΩ
500.0 MΩ
500.0 MΩ
500.0 MΩ"
135,46,Checking fan housing air filter,3 Not done - Not necessary
136,47,Check tower base electrical cabinets,1 Done - No defects
137,48,Check electrical cabinet overvoltage limitation on tower base,1 Done - No defects
138,49,Checking DC distribution system,1 Done - No defects
139,50,Checking the SCADA interface backup battery,1 Done - No defects
140,Electrics - External transformer station,,
141,51,"Measure continuity of protective conductor system, external transformer station",3 Not done - Not necessary
142,52,Check RCDs in external transformer station electrically,3 Not done - Not necessary
143,Electrical system – Tower base,,
144,53,Checking the tower cooling system,1 Done - No defects
145,54,Grease fan for tower cooling system,1 Done - No defects
146,55,Checking the UPS,1 Done - No defects
147,56,Checking the power cabinet fans,1 Done - No defects
148,57,Check tower base emergency lights,2 Done - Defects detected
149,58,"Electrical testing of RCD – tower base
Measured values for item 58
Socket next to entrance door – Sinusoidal alternating current
Socket next to entrance door – Sinusoidal alternating current
Socket next to entrance door – Sinusoidal alternating current","1 Done - No defects

18.0 ms
0 V
27.0 mA"
154,59,Check upstream RCD electrically,3 Not done - Not necessary
155,60,Checking the LV earth fault detection system current sensor,1 Done - No defects
156,61,Checking RCD and emergency lights of service hoist,1 Done - No defects
157,62,"Check service hoist RCD electrically
Measured values for item 62
Service hoist socket – Sinusoidal alternating current
Service hoist socket – Sinusoidal alternating current
Service hoist socket – Sinusoidal alternating current","1 Done - No defects

21.0 ms
0 V
26.0 mA"
162,63,Check sockets in tower base,1 Done - No defects
163,64,"Measuring insulation resistance of sockets
Measured values for item 64
Phase L1 industrial power socket, tower door - PE
Phase L2 industrial power socket, tower door - PE
Phase L3 industrial power socket, tower door - PE
Neutral conductor industrial power socket, tower door - PE
Phase L1 against phase L2 industrial power socket, tower door - PE
Phase L1 against phase L3 industrial power socket, tower door - PE
Phase L2 against phase L3 industrial power socket, tower door - PE
Phase of socket, tower door - PE
Neutral conductor of socket, tower door - PE
Phase of socket, in service hoist - PE
Neutral conductor of socket in service hoist - PE","1 Done - No defects

500.0 MΩ
500.0 MΩ
500.0 MΩ
500.0 MΩ
500.0 MΩ
500.0 MΩ
500.0 MΩ
500.0 MΩ
500.0 MΩ
500.0 MΩ
500.0 MΩ"
177,Electrics - Tower,,
178,65,Check tower sockets,1 Done - No defects
179,66,"Measure insulation resistance of sockets on tower
Measured values for item 66
Phase of upper socket in tower - PE
Neutral conductor of upper socket in tower - PE
Phase L1 of upper industrial power socket in tower - PE
Phase L2 of upper industrial power socket in tower - PE
Phase L3 of upper industrial power socket in tower - PE
Neutral conductor of upper industrial power socket in tower - PE
Phase L1 against phase L2 of upper industrial power socket in tower
Phase L1 against phase L3 of upper industrial power socket in tower
Phase L2 against phase L3 of upper industrial power socket in tower","1 Done - No defects

500.0 MΩ
500.0 MΩ
500.0 MΩ
500.0 MΩ
500.0 MΩ
500.0 MΩ
500.0 MΩ
500.0 MΩ
500.0 MΩ"
190,67,"Performing electrical test of the tower RCD
Measured values for item 67
The upper socket in the tower – Sinusoidal alternating current
The upper socket in the tower – Sinusoidal alternating current
The upper socket in the tower – Sinusoidal alternating current","1 Done - No defects

26.0 ms
0 V
25.0 mA"
195,68,"Checking and measuring the flexible power cables
Measured values for item 68
reduction factor fR","1 Done - No defects

0.90"
198,Electrical system – Machine house,,
199,69,Check warning systems for nacelle,3 Not done - Not necessary
200,70,Checking the horns,1 Done - No defects
201,71,Checking the telephone connection,1 Done - No defects
202,72,Checking the rotor lock,1 Done - No defects
203,73,Performing an electrical test for the nacelle crane,1 Done - No defects
204,74,Check the machine house sockets,1 Done - No defects
205,75,"Measure insulation resistance of sockets on machine house
Measured values for item 75
Phase L1 of industrial power socket 1 on nacelle control cabinet - PE
Phase L2 of industrial power socket 1 on nacelle control cabinet - PE
Phase L3 of industrial power socket 1 on nacelle control cabinet - PE
Neutral conductor of industrial power socket 1 nacelle control cabinet - PE
Phase L1 against L2 of industrial power socket 1 on nacelle control cabinet
Phase L1 against L3 of industrial power socket 1 on nacelle control cabinet
Phase L2 against L3 of industrial power socket 1 on nacelle control cabinet
Phase of socket on nacelle control cabinet - PE
Neutral conductor of socket on nacelle control cabinet - PE","1 Done - No defects

500.0 MΩ
500.0 MΩ
500.0 MΩ
500.0 MΩ
500.0 MΩ
500.0 MΩ
500.0 MΩ
500.0 MΩ
500.0 MΩ"
217,76,Check the emergency lighting system on the machine house,1 Done - No defects
218,77,"Checking the machine house RCD
Measured values for item 77
Socket on nacelle control cabinet – Sinusoidal alternating current
Socket on nacelle control cabinet – Sinusoidal alternating current
Socket on nacelle control cabinet – Sinusoidal alternating current","1 Done - No defects

25.0 ms
0 V
27.0 mA"
223,78,Checking the yaw drives,1 Done - No defects
224,79,Checking smoke detector in machine house,1 Done - No defects
225,80,Checking the nacelle noise sensor,1 Done - No defects
226,81,Checking the nacelle control cabinet fan,1 Done - No defects
227,82,Check the excitation controller fan in the machine house,1 Done - No defects
228,83,Checking the generator filter cabinet fan,1 Done - No defects
229,84,Checking the generator filter cabinet terminal lugs,1 Done - No defects
230,85,Check the rectifier fan on the machine house,1 Done - No defects
231,86,Checking the cable twist limit switch,1 Done - No defects
232,87,Checking cam limit switch,1 Done - No defects
233,88,Check electrical cabinets on machine house,1 Done - No defects
234,89,Checking generator filter cabinet,1 Done - No defects
235,90,Check electrical cabinet overvoltage limitation on machine house,1 Done - No defects
236,91,Measuring loop impedance,1 Done - No defects
237,92,"Measure continuity of protective conductor system on machine house
Measured values for item 92
Bonding bar - Lighting (only for Protection Class I)
Bonding bar - industrial power socket on main carrier
Bonding bar - exterior tower lighting switch socket
Bonding bar - excitation controller box =018
Bonding bar - fan, frequency converter cabinet =088+1
Bonding bar - Yaw inverter cabinet = 102
Bonding bar – Yaw inverter cabinet socket =102
Bonding bar - nacelle control cabinet =015
Bonding bar - industrial power socket 1 on nacelle control cabinet
Bonding bar - socket on nacelle control cabinet
Bonding bar - winch motor housing
Bonding bar - beacon system control cabinet=115
Bonding bar - yaw motor 1
Bonding bar - yaw motor 2
Bonding bar - yaw motor 3
Bonding bar - yaw motor 4
Bonding bar - yaw motor 5
Bonding bar - yaw motor 6
Bonding bar - rectifier cabinet =017+1
Bonding bar - rectifier cabinet =017+2
Bonding bar - filter cabinet =066 part 1.1
Bonding bar - stator sub distribution system =014
Bonding bar - stator
Bonding bar - motor housing for generator air 1
Bonding bar - motor housing for generator air 2","1 Done - No defects

1.60 Ω
1.40 Ω
1.80 Ω
1.50 Ω
1.70 Ω
1.70 Ω
1.60 Ω
1.90 Ω
1.70 Ω
1.50 Ω
1.90 Ω
1.90 Ω
1.60 Ω
1.70 Ω
1.50 Ω
1.50 Ω
1.60 Ω
1.80 Ω
1.80 Ω
1.70 Ω
1.60 Ω
1.80 Ω
1.50 Ω
1.50 Ω
1.60 Ω"
265,93,Check torque monitoring system on machine house,1 Done - No defects
266,Electrics - Rotor head,,
267,94,Checking lights in rotor head,1 Done - No defects
268,95,Check rotor head electrical cabinets,1 Done - No defects
269,96,Checking the pitch transformer box,1 Done - No defects
270,97,Check electrical cabinet overvoltage limitation on rotor head,1 Done - No defects
271,98,"Measure continuity of protective conductor system on rotor head
Measured values for item 98
Bonding bar - spinner lighting
Bonding bar - blade relay box A =011
bonding bar - pitch control box A =012
Bonding bar - compact limit switch A =028
Bonding bar - rotor blade A capacitor box =076
Bonding bar - blade relay box B =011
Bonding bar - pitch control box B =012
Bonding bar - compact limit switch B =028
Bonding bar - rotor blade B capacitor box =076
Bonding bar - blade relay box C =011
Bonding bar - pitch control box C =012
Bonding bar - compact limit switch C =028
Bonding bar - rotor blade C capacitor box =076
Bonding bar - rotor sub-distribution system =013
Bonding bar - slip ring unit =051","1 Done - No defects

2.00 Ω
1.80 Ω
1.90 Ω
1.70 Ω
1.80 Ω
1.50 Ω
1.70 Ω
1.50 Ω
1.90 Ω
1.40 Ω
1.80 Ω
1.70 Ω
1.70 Ω
1.80 Ω
1.80 Ω"
289,99,Check power sockets in rotor head,1 Done - No defects
290,100,"Measuring insulation resistance of sockets
Measured values for item 100
Phase of socket, on the rotor - PE
Neutral conductor of socket on the rotor - PE","1 Done - No defects

500.0 MΩ
500.0 MΩ"
294,101,"Perform electrical check of RCD on rotor head
Measured values for item 101
Socket on the rotor – Sinusoidal alternating current
Socket on the rotor – Sinusoidal alternating current
Socket on the rotor – Sinusoidal alternating current","1 Done - No defects

27.0 ms
0 V
24.0 mA"
299,102,Checking the Cobham slip ring unit and Label slip ring unit,3 Not done - Not necessary
300,103,Checking the ENERCON slip ring unit,1 Done - No defects
301,104,Checking the bearing seal on the ENERCON,1 Done - No defects
302,105,Checking the torque support and drive mechanism,1 Done - No defects
303,106,Checking the generator,1 Done - No defects
304,107,Checking rotor monitoring system,1 Done - No defects
305,108,Checking rotor head noise sensor,1 Done - No defects
306,109,Checking the air gap switch,1 Done - No defects
307,110,Checking rotor blade A’s limit switch,1 Done - No defects
308,111,Checking rotor blade B’s limit switch,1 Done - No defects
309,112,Checking rotor blade C’s limit switch,1 Done - No defects
310,113,"Checking pitch motor fans for rotor blade A, B, C",1 Done - No defects
311,114,Checking the rotor head discharge box,1 Done - No defects
312,115,Checking discharge box of rotor blade A,1 Done - No defects
313,116,Checking discharge box of rotor blade B,1 Done - No defects
314,117,Checking discharge box of rotor blade C,1 Done - No defects
315,118,"Checking blade heating, rotor blade A",3 Not done - Not necessary
316,119,"Checking blade heating, rotor blade B",3 Not done - Not necessary
318,120,"Checking blade heating, rotor blade C",3 Not done - Not necessary
319,121,Checking connection of lightning protection on rotor blade A,1 Done - No defects
320,122,Checking connection of lightning protection on rotor blade B,1 Done - No defects
321,123,Checking connection of lightning protection on rotor blade C,1 Done - No defects
322,124,Checking the fos4X ice detection,3 Not done - Not necessary
323,125,Checking the Wölfel ice detection,3 Not done - Not necessary
324,126,Checking the eologix ice detection,3 Not done - Not necessary
325,127,Checking the fos4x sensors on rotor blad,3 Not done - Not necessary
326,128,Checking the fos4x sensors on rotor blad,3 Not done - Not necessary
327,129,Checking the fos4x sensors on rotor blad,3 Not done - Not necessary
328,130,Checking the Wölfel sensors on rotor bla,3 Not done - Not necessary
329,131,Checking the Wölfel sensors on rotor bla,3 Not done - Not necessary
330,132,Checking the Wölfel sensors on rotor bla,3 Not done - Not necessary
331,Electrical - components outside nacelle,,
332,133,Check precipitation sensor,3 Not done - Not necessary
333,134,Checking the beacon system,1 Done - No defects
334,135,Replace lamps in Reetec beacon system,3 Not done - Not necessary
335,Electrical system – Machine house,,
336,136,Check the machine house air cooling system,1 Done - No defects
337,137,Checking the rectifier earth fault monitoring system,1 Done - No defects
338,138,Checking generator residual current monitoring,1 Done - No defects
339,Electrical system – emergency shutdowns,,
340,139,Checking the nacelle control cabinet EMERGENCY STOP buttons,1 Done - No defects
341,140,Testing the control cabinet EMERGENCY STOP button,1 Done - No defects
342,141,Testing the tower entrance door EMERGENCY STOP button,1 Done - No defects
343,142,Testing the E-module EMERGENCY STOP button,1 Done - No defects
344,143,Checking the main safety circuit relay K4 emergency shutdown,1 Done - No defects
345,144,Checking emergency shutdown MSC relay K3,1 Done - No defects
346,145,Checking the rotor lock emergency shutdown,1 Done - No defects
347,146,Checking the vibration sensor emergency shutdown,1 Done - No defects
348,Electrical system – Machine house,,
350,147,Check resistances in the heating element of the blade heating system,1 Done - No defects
351,Electrics-country-specif. maint. items,,
352,148,Stopping the WEC,1 Done - No defects
353,Electrical system – Finishing steps,,
354,149,Resetting warning messages and parameters,1 Done - No defects
355,150,Carrying out the final evaluation,1 Done - No defects
356,Mechanical - Tower base,,
357,151,Checking foundation,1 Done - No defects
358,152,Checking bolt connections on bolt cage with load ring,3 Not done - Not necessary
359,153,Checking fire extinguisher in tower base,1 Done - No defects
360,154,Visual inspection of tower base,1 Done - No defects
361,Mechanical - Tower,,
362,155,Checking the tower anchorage points,1 Done - No defects
363,156,Checking the tower ventilation system,1 Done - No defects
364,157,Checking the tower bolt connections,1 Done - No defects
365,158,Checking the concrete tower,1 Done - No defects
366,159,Checking the internal prestressing system,3 Not done - Not necessary
367,160,Checking the external prestressing system,1 Done - No defects
368,161,Checking the external prestressing system,1 Done - No defects
369,162,Checking steel tower,3 Not done - Not necessary
370,163,Checking steel section,1 Done - No defects
371,164,Visually inspecting the tower,1 Done - No defects
372,Mechanical - Safety ladder,,
373,165,Checking the safety ladder stickers,1 Done - No defects
374,166,Checking the start and end of the climbing path of the safety ladder,1 Done - No defects
375,167,Checking the C-profile and fall arrest noses on the safety ladder,1 Done - No defects
376,168,Checking the mounting of the safety ladder,1 Done - No defects
377,169,Checking the rungs of the safety ladder,1 Done - No defects
378,170,Checking gap widths on ladder sections,1 Done - No defects
379,171,Visually inspecting safety ladder,1 Done - No defects
380,172,Checking the safety catches of the safety ladder,1 Done - No defects
381,173,Checking the lateral rail exits of the safety ladder,1 Done - No defects
382,174,Checking the small rest platforms of the safety ladder,1 Done - No defects
384,175,Checking the safety ladder fasteners,1 Done - No defects
385,176,Performing a test climb of the safety ladder,1 Done - No defects
386,177,Checking the ‘Next Check’ inspection label on the safety ladder,1 Done - No defects
387,Mechanical - Service hoist,,
388,178,Checking the completeness of document pouch on service hoist,1 Done - No defects
389,179,Checking safety signs on service hoist,1 Done - No defects
390,180,"Checking the hoist cage of the service hoist
Measured values for item 180
Opening dimension of door profile, measuring point 1
Opening dimension of door profile, measuring point 2
Opening dimension of door profile, measuring point 3
Opening dimension of door profile, measuring point 4","1 Done - No defects

2 mm
2 mm
2 mm
2 mm"
396,181,Checking anchorage points on service hoist,1 Done - No defects
397,182,Checking the wire rope guides on service hoist,1 Done - No defects
398,183,Checking the key-operated switch in the lift cage,1 Done - No defects
399,184,Checking the safety guard and cable pulley in the lift cage,1 Done - No defects
400,185,Checking the hoist cage crossbeam of the service hoist,1 Done - No defects
401,186,Checking the door safety switches on service hoist,1 Done - No defects
402,187,Checking the top end-of-travel system in the parked position,1 Done - No defects
403,188,Checking the service hoist floor cut-off switch,1 Done - No defects
404,189,Checking the service hoist outside sensor in the parked position,1 Done - No defects
405,190,Checking the service hoist emergency stop button,1 Done - No defects
406,191,Checking the service hoist emergency control unit,1 Done - No defects
407,192,Checking the hoist cable and safety cable at the hoist touchdown platform,1 Done - No defects
408,193,Checking the cable fasteners with landing box,1 Done - No defects
409,194,Checking the cable fasteners without landing box,3 Not done - Not necessary
410,195,Checking the tension of guide ropes on service hoist,1 Done - No defects
411,196,Checking the indicator lights on service hoist,1 Done - No defects
412,197,"Checking service hoist winch
Measured values for item 197
Winch
Operating hours
YOM of winch","1 Done - No defects

Goracon  G-Trac 600 (060918-03)
25 h
2015"
417,198,Checking the service hoist safety catch,1 Done - No defects
419,199,Checking the automatic operation of the service hoist,4 Not done - Assembly suspended
420,200,Checking the steel cable for the service hoist,1 Done - No defects
421,201,Oiling the steel cable for the service hoist,1 Done - No defects
422,202,Checking the wire rope guide on landing platform service hoist,1 Done - No defects
423,203,Checking the trailing cable and the restraint,1 Done - No defects
424,204,Checking the landing platform switches on the platforms,1 Done - No defects
425,205,Checking the guardrail locking device on service hoist,1 Done - No defects
426,206,Checking the top end-of-travel system and cut-off device on the hoist exit platform 1 Done - No defects,
427,207,Checking the upper tower crossbeam on service hoist,1 Done - No defects
428,208,Performing a service hoist test run,1 Done - No defects
429,209,Completing work on the service hoist,1 Done - No defects
430,Mechanical - Machine house,,
431,210,Checking the machine house anchorage points,1 Done - No defects
432,211,"Inspect nacelle crane mechanically with chain hoist
measured values of item 211
YOM of winch","1 Done - No defects

2015"
435,212,Checking the machine house first aid kit,1 Done - No defects
436,213,Checking the machine house fire extinguisher,1 Done - No defects
437,214,Checking the Firespy fire-extinguishing system in the machine house,3 Not done - Not necessary
438,215,Checking rescue barrel,3 Not done - Not necessary
439,216,Checking the machine house fitted parts,1 Done - No defects
440,217,Checking the machine house casing,1 Done - No defects
441,218,Checking the main carrier and the axle pin,1 Done - No defects
442,219,Checking yaw gears,1 Done - No defects
443,220,Checking yaw bearing,1 Done - No defects
444,221,Checking the stator shield,1 Done - No defects
445,222,Checking the rotor lock,1 Done - No defects
446,223,Checking the electromechanical brake,1 Done - No defects
447,224,Checking the shaft sleeve,1 Done - No defects
448,225,Checking the machine house bolt connections,1 Done - No defects
449,226,Visual inspection of machine house,1 Done - No defects
450,Mechanical system – Rotor head,,
451,227,Checking the rotor head anchorage points,1 Done - No defects
453,228,Taking a front and rear main bearing grease sample,1 Done - No defects
454,229,Greasing the rear and front rotor bearing,1 Done - No defects
455,230,Perform a visual inspection of the generator rotor,1 Done - No defects
456,231,Checking the rotor head casing,1 Done - No defects
457,232,Checking the rotor hub and the blade adapters,1 Done - No defects
458,233,Checking rotor head seals,1 Done - No defects
459,234,Checking the pressure switch for the rotor head central lubrication system,1 Done - No defects
460,235,Checking central lubrication system on rotor head,1 Done - No defects
461,236,Checking pitch gear rotor blade A,1 Done - No defects
462,237,Checking the pitch gear for rotor blade B,1 Done - No defects
463,238,Checking the pitch gear for rotor blade C,1 Done - No defects
464,239,Checking rotor blade A blade flange bearings,1 Done - No defects
465,240,Checking the blade flange bearings of rotor blade B,1 Done - No defects
466,241,Checking the blade flange bearings of rotor blade C,1 Done - No defects
467,242,Check lightning protection system of rotor blade A,1 Done - No defects
468,243,Check lightning protection system of rotor blade B,1 Done - No defects
469,244,Check lightning protection system of rotor blade C,1 Done - No defects
470,245,Checking the rotor head bolt connections,1 Done - No defects
471,246,Visual inspection of rotor head,1 Done - No defects
472,Mechanical - Rotor blade,,
473,247,Checking the rotor blade A bolt connections,1 Done - No defects
474,248,Checking the rotor blade B bolt connections,1 Done - No defects
475,249,Checking the rotor blade C bolt connections,1 Done - No defects
476,250,Checking the TES spring bolts on rotor blade A,1 Done - No defects
477,251,Checking the TES spring bolts on rotor blade B,1 Done - No defects
478,252,Checking the TES spring bolts on rotor blade C,1 Done - No defects
479,253,Check rotor blade A base plate,1 Done - No defects
480,254,Check rotor blade B base plate,1 Done - No defects
481,255,Check rotor blade C base plate,1 Done - No defects
482,256,Check laminate on rotor blade A,1 Done - No defects
483,257,Check laminate on rotor blade B,1 Done - No defects
484,258,Check laminate on rotor blade C,1 Done - No defects
485,259,Check web bonding on rotor blade A,1 Done - No defects
487,260,Check web bonding on rotor blade B,1 Done - No defects
488,261,Check web bonding on rotor blade C,1 Done - No defects
489,262,Check crescent on rotor blade A,1 Done - No defects
490,263,Check crescent on rotor blade B,1 Done - No defects
491,264,Check crescent on rotor blade C,1 Done - No defects
492,265,Check the connection between the lightning protection cable and the discharge ring on rotor blade A,1 Done - No defects
493,266,Check the connection between the lightning protection cable and the discharge ring on rotor blade B,1 Done - No defects
494,267,Check the connection between the lightning protection cable and the discharge ring on rotor blade C,1 Done - No defects
495,268,Check lightning protection cable on rotor blade A,1 Done - No defects
496,269,Check lightning protection cable on rotor blade B,1 Done - No defects
497,270,Check lightning protection cable on rotor blade C,1 Done - No defects
498,271,Check the connection between the lightning protection cable and the flat profile on rotor blade A,1 Done - No defects
499,272,Check the connection between the lightning protection cable and the flat profile on rotor blade B,1 Done - No defects
500,273,Check the connection between the lightning protection cable and the flat profile on rotor blade C,1 Done - No defects
501,274,Check flat profile of web on rotor blade A,1 Done - No defects
502,275,Check flat profile of web on rotor blade B,1 Done - No defects
503,276,Check flat profile of web on rotor blade C,1 Done - No defects
504,277,Check rotor blade A on outside nacelle,1 Done - No defects
505,278,Check rotor blade B on outside nacelle,1 Done - No defects
506,279,Check rotor blade C on outside nacelle,1 Done - No defects
507,280,Check flange spoiler longitudinal bolts for rotor blade A,1 Done - No defects
508,281,Check flange spoiler longitudinal bolts for rotor blade B,1 Done - No defects
509,282,Check flange spoiler longitudinal bolts for rotor blade C,1 Done - No defects
510,Mechanical - Nacelle exterior,,
511,283,Checking anchorage points nacelle exterior,1 Done - No defects
512,284,Checking fitted parts nacelle exterior,1 Done - No defects
513,Mechanical-country-specif. maint. items,,
514,285,Checking rescue barrel,1 Done - No defects
515,286,Check the safety ladder safety cable,1 Done - No defects
516,Mechanical system – finishing steps,,
517,287,Repair paint,1 Done - No defects
518,288,Acoustic check of WEC,1 Done - No defects
520,Measuring device,,
521,1000,Type of measuring dev. (install. tester),165
522,1001,ID number,1003
523,1002,Calibrated,to
524,1003,Date – month,3
525,1004,Date – year,2025
526,Report overview,,
528,57,"tower, entrance area - lighting, entrance insidespecial, lighting - illuminant defect",920072792
